# Site analysis — Ulanqab, Inner Mongolia CN

**集宁区 ᠵᠢᠨᠢᠩ ᠲᠣᠭᠣᠷᠢᠭ, 内蒙古自治区 ᠦᠪᠦᠷ ᠮᠣᠩᠭᠤᠯ ᠤᠨ ᠥᠪᠡᠷᠲᠡᠭᠡᠨ ᠵᠠᠰᠠᠬᠣ ᠣᠷᠣᠨ, 中国** · `41.0200, 113.1300` · AOI radius 10 km
**Market:** 内蒙古自治区 ᠦᠪᠦᠷ ᠮᠣᠩᠭᠤᠯ ᠤᠨ ᠥᠪᠡᠷᠲᠡᠭᠡᠨ ᠵᠠᠰᠠᠬᠣ ᠣᠷᠣᠨ provincial grid
**Run:** `run_0003` · 2026-09-02T14:15:53Z
**Cooling assumption:** hybrid_adiabatic

## Verdict

| Profile | Verdict | Score | Confidence | Measured |
|---|---|---|---|---|
| `hyperscale_training` | **viable** *(capped by gate.compute_legally_deployable)* | 60 ± 19 | 0.12 | 16% |
| `inference_edge` | **viable** *(capped by gate.compute_legally_deployable)* | 60 ± 19 | 0.12 | 16% |
| `retrofit_colo` | **viable** *(capped by gate.compute_legally_deployable)* | 60 ± 19 | 0.12 | 16% |

> **Insufficient evidence to publish a headline score** for `hyperscale_training`, `inference_edge`, `retrofit_colo` — measured fraction is below the configured minimum. Treat the numbers above as provisional.

## Gates

### Conditions

- **Credible power path to target load** (caps score at 68) — Substation available capacity is unknown — the most common cause of late-stage project failure. Verify with the utility before committing capital.
  - *Remediation:* Evaluate behind-the-meter generation, or shift target year, or reduce target load.
- **Water viability for the assumed cooling architecture** (caps score at 74) — Water availability and rights both unmeasured.
  - *Remediation:* Switch to air-cooled or closed-loop (costs 10-30% more power), or secure reclaimed water.
- **Flood exclusion** (caps score at 80) — Flood exposure unmeasured.
  - *Remediation:* Site the pad outside the mapped zone, or commission a local flood study — global datasets are coarse.
- **Sufficient contiguous developable land** (caps score at 78) — Contiguous developable area unmeasured.
  - *Remediation:* Expand the AOI, consider adjacent parcel assembly, or re-profile to a smaller build.
- **Entitlement path exists** (caps score at 72) — Zoning status unmeasured.
  - *Remediation:* Pre-application meeting with planning staff; budget 9-24 months and community engagement.
- **Protected area exclusion** (caps score at 82) — Protected-area overlap unmeasured.
  - *Remediation:* Reconfigure the site boundary to avoid overlap entirely — mitigation pathways are slow and uncertain.
- **No active data center moratorium** (caps score at 65) — Local opposition status not researched.
  - *Remediation:* Verify moratorium scope and expiry; some exempt by-right industrial zones or cap by megawatt.
- **Intended compute is legally deployable** (caps score at 60) — Export control exposure not assessed.
  - *Remediation:* Re-profile to domestically-available accelerators, or evaluate license pathway with counsel.

## Domain scores — `hyperscale_training`

| Domain | Score |
|---|---|
| power | 36 |
| connectivity | 68 |
| land | 82 |
| climate | 87 |
| economics | 99 |
| water | 100 |
| community | — |
| regulatory | — |

## Evidence ledger

Every scored factor, its measured value, and the tier of evidence behind it. A high score on Tier C/D evidence is a hypothesis, not a finding.

| Factor | Value | Unit | Score | Weight | Evidence |
|---|---|---|---|---|---|
| Substation available capacity <br>`pwr.substation_headroom` | — | MVA | — | 10 | — (unmeasured) |
| Interconnection queue time to energization <br>`pwr.interconnect_queue_time` | — | years | — | 10 | — (unmeasured) |
| Contiguous developable area <br>`lnd.contiguous_area` | — | hectares | — | 9 | — (unmeasured) |
| Transmission line proximity <br>`pwr.transmission_proximity` | 32.03 | km | 29 | 9 | A (machine API) |
| Industrial retail power price <br>`pwr.retail_power_price` | — | USD/MWh | — | 9 | — (unmeasured) |
| Accelerator export control exposure <br>`reg.export_controls` | — | category | — | 9 | — (unmeasured) |
| Riverine and pluvial flood exposure <br>`clm.flood_riverine` | — | return_period_years | — | 8 | — (unmeasured) |
| Organized opposition risk <br>`com.opposition_risk` | — | category | — | 8 | — (unmeasured) |
| Modeled 10-year TCO <br>`eco.total_cost_of_ownership` | — | USD_per_kW_year | — | 8 | — (unmeasured) |
| Zoning and entitlement status <br>`lnd.zoning_status` | — | category | — | 8 | — (unmeasured) |
| Large-load tariff availability <br>`pwr.large_load_tariff` | — | category | — | 8 | — (unmeasured) |
| On-site generation potential <br>`pwr.onsite_generation_potential` | 44.9 | index_0_100 | 45 | 8 | C (researched) |
| Permitting timeline <br>`reg.permitting_timeline` | — | months | — | 8 | — (unmeasured) |
| Baseline water stress <br>`wtr.basin_stress` | — | ratio | — | 8 | — (unmeasured) |
| Dry-bulb temperature profile and free-cooling hours <br>`clm.dry_bulb_profile` | 8184.6 | free_cooling_hours_per_year | 97 | 7 | A (machine API) |
| Residential proximity and noise exposure <br>`com.residential_proximity` | — | dwellings_within_1km | — | 7 | — (unmeasured) |
| Long-haul fiber proximity <br>`cnx.longhaul_fiber_proximity` | 9.04 | km | 70 | 7 | D (modeled) |
| Construction labor availability <br>`eco.construction_labor` | — | index_0_100 | — | 7 | — (unmeasured) |
| Critical equipment lead time <br>`eco.equipment_lead_time` | — | months | — | 7 | — (unmeasured) |
| Grid carbon intensity <br>`pwr.grid_carbon_intensity` | — | gCO2e/kWh | — | 7 | — (unmeasured) |
| Environmental review burden <br>`reg.environmental_review` | — | category | — | 7 | — (unmeasured) |
| Tax incentive package <br>`reg.tax_incentives` | — | index_0_100 | — | 7 | — (unmeasured) |
| Physical water supply availability <br>`wtr.supply_availability` | — | m3_per_day | — | 7 | — (unmeasured) |
| Water rights and withdrawal permitting <br>`wtr.withdrawal_permitting` | — | category | — | 7 | — (unmeasured) |
| Wet-bulb temperature profile <br>`wtr.wetbulb_profile` | 0.0 | hours_above_24C_wetbulb | 100 | 7 | A (machine API) |
| Coastal flood and sea level rise exposure <br>`clm.flood_coastal` | — | m_freeboard_2050 | — | 6 | — (unmeasured) |
| Ratepayer cost allocation sensitivity <br>`com.grid_cost_allocation` | — | category | — | 6 | — (unmeasured) |
| Physical path diversity <br>`cnx.path_diversity` | — | count_distinct_paths | — | 6 | — (unmeasured) |
| Terrain slope <br>`lnd.slope` | — | percent_slope | — | 6 | — (unmeasured) |
| Protected area and habitat overlap <br>`lnd.protected_overlap` | — | percent_overlap | — | 6 | — (unmeasured) |
| Brownfield and retired-asset opportunity <br>`lnd.brownfield_opportunity` | heavy_industrial_reuse | category | 82 | 6 | C (researched) |
| Nodal congestion and basis volatility <br>`pwr.wholesale_basis_risk` | — | USD/MWh_stddev | — | 6 | — (unmeasured) |
| Grid reliability <br>`pwr.grid_reliability` | — | SAIDI_minutes_per_year | — | 6 | — (unmeasured) |
| Dispatchable generation within 50 km <br>`pwr.firm_capacity_nearby` | — | MW | — | 6 | — (unmeasured) |
| Clean power procurement market depth <br>`pwr.renewable_procurement_depth` | — | index_0_100 | — | 6 | — (unmeasured) |
| Generator air permitting <br>`reg.air_permit` | — | category | — | 6 | — (unmeasured) |
| Jurisdictional and political stability <br>`reg.jurisdiction_stability` | — | index_0_100 | — | 6 | — (unmeasured) |
| Reclaimed water availability <br>`wtr.reclaimed_availability` | — | km_to_wwtp | — | 6 | — (unmeasured) |
| Extreme heat trend to 2050 <br>`clm.extreme_heat_trend` | 1.29 | delta_C_design_day_2050 | 74 | 5 | D (modeled) |
| Seismic hazard <br>`clm.seismic` | — | g_pga_475yr | — | 5 | — (unmeasured) |
| Local economic alignment <br>`com.economic_alignment` | — | index_0_100 | — | 5 | — (unmeasured) |
| Construction cost index <br>`eco.construction_cost_index` | — | index_100_baseline | — | 5 | — (unmeasured) |
| Land acquisition cost <br>`lnd.price` | — | USD_per_hectare | — | 5 | — (unmeasured) |
| Heavy haul road access <br>`lnd.heavy_haul_access` | — | km_to_qualified_route | — | 5 | — (unmeasured) |
| Nuclear and SMR adjacency <br>`pwr.nuclear_smr_adjacency` | — | km | — | 5 | — (unmeasured) |
| Data sovereignty and cross-border regime <br>`reg.data_sovereignty` | — | category | — | 5 | — (unmeasured) |
| Blowdown and thermal discharge permitting <br>`wtr.discharge_permitting` | — | category | — | 5 | — (unmeasured) |
| Extreme wind, cyclone and tornado hazard <br>`clm.wind_hazard` | — | design_wind_speed_ms | — | 4 | — (unmeasured) |
| Wildfire exposure <br>`clm.wildfire` | — | index_0_100 | — | 4 | — (unmeasured) |
| Ambient air quality <br>`clm.air_quality` | — | pm25_annual_ugm3 | — | 4 | — (unmeasured) |
| Carrier availability <br>`cnx.carrier_count` | — | count_carriers | — | 4 | — (unmeasured) |
| Port and rail access <br>`eco.port_rail_access` | 2.92 | km_to_capable_port_or_rail | 99 | 4 | B (bulk/structured) |
| Operations talent pool <br>`eco.operations_labor` | — | index_0_100 | — | 4 | — (unmeasured) |
| Geotechnical suitability <br>`lnd.geotechnical` | — | index_0_100 | — | 4 | — (unmeasured) |
| Water infrastructure resilience <br>`wtr.flood_of_water_infrastructure` | — | index_0_100 | — | 4 | — (unmeasured) |
| Internet exchange and cloud on-ramp proximity <br>`cnx.ixp_proximity` | 120.57 | km | 65 | 3 | A (machine API) |
| Lightning density <br>`clm.lightning` | — | flashes_per_km2_per_year | — | 2 | — (unmeasured) |
| Latency to demand centers <br>`cnx.latency_to_demand` | — | ms_rtt_p50 | — | 2 | — (unmeasured) |
| Subsea cable landing proximity <br>`cnx.subsea_landing` | — | km | — | 2 | — (unmeasured) |

## Unmeasured (50)

These lowered the confidence score. Each is a specific, actionable research task.

- **Ambient air quality** (`clm.air_quality`) — no adapter implemented; Tier C research required (sources: openaq, cams_copernicus, cpcb_india)
- **Coastal flood and sea level rise exposure** (`clm.flood_coastal`) — no adapter implemented; Tier C research required (sources: climate_central_coastal_dem, noaa_slr, wri_aqueduct_floods)
- **Riverine and pluvial flood exposure** (`clm.flood_riverine`) — no adapter implemented; Tier C research required (sources: fathom_global, jrc_global_flood, fema_nfhl)
- **Lightning density** (`clm.lightning`) — no adapter implemented; Tier C research required (sources: nasa_lis_otd, vaisala_gld360)
- **Seismic hazard** (`clm.seismic`) — no adapter implemented; Tier C research required (sources: gem_global_seismic, usgs_hazard, is1893_india)
- **Wildfire exposure** (`clm.wildfire`) — no adapter implemented; Tier C research required (sources: usfs_whp, global_fire_atlas, modis_burned_area)
- **Extreme wind, cyclone and tornado hazard** (`clm.wind_hazard`) — no adapter implemented; Tier C research required (sources: gar_cyclone, noaa_storm_events, imd_cyclone)
- **Carrier availability** (`cnx.carrier_count`) — no PeeringDB facilities within 50 km. Absence here means no carrier-neutral facility, not that carriers cannot serve the site.
- **Latency to demand centers** (`cnx.latency_to_demand`) — no adapter implemented; Tier C research required (sources: ripe_atlas, cloudflare_radar, derived)
- **Physical path diversity** (`cnx.path_diversity`) — no adapter implemented; Tier C research required (sources: osm_telecom, carrier_route_maps, state_broadband_maps)
- **Subsea cable landing proximity** (`cnx.subsea_landing`) — no adapter implemented; Tier C research required (sources: telegeography_submarine_map, peeringdb)
- **Local economic alignment** (`com.economic_alignment`) — no adapter implemented; Tier C research required (sources: bls_local_unemployment, county_edc_priorities, census_acs)
- **Ratepayer cost allocation sensitivity** (`com.grid_cost_allocation`) — no adapter implemented; Tier C research required (sources: puc_dockets, state_regulator_filings, local_news_search)
- **Organized opposition risk** (`com.opposition_risk`) — no adapter implemented; Tier C research required (sources: local_news_search, county_meeting_minutes, change_org)
- **Residential proximity and noise exposure** (`com.residential_proximity`) — all Overpass mirrors failed: ReadTimeout: The read operation timed out
- **Construction cost index** (`eco.construction_cost_index`) — no adapter implemented; Tier C research required (sources: rsmeans_paid, turner_cost_index, national_construction_stats)
- **Construction labor availability** (`eco.construction_labor`) — no adapter implemented; Tier C research required (sources: bls_oes, union_local_data, state_labor_dept)
- **Critical equipment lead time** (`eco.equipment_lead_time`) — no adapter implemented; Tier C research required (sources: industry_lead_time_surveys, manufacturer_guidance, trade_press)
- **Operations talent pool** (`eco.operations_labor`) — no adapter implemented; Tier C research required (sources: bls_oes, census_acs, local_university_programs)
- **Modeled 10-year TCO** (`eco.total_cost_of_ownership`) — no adapter implemented; Tier C research required (sources: derived)
- **Contiguous developable area** (`lnd.contiguous_area`) — all Overpass mirrors failed: HTTP 504 from https://overpass.kumi.systems/api/interpreter
- **Geotechnical suitability** (`lnd.geotechnical`) — no adapter implemented; Tier C research required (sources: soilgrids_isric, usgs_karst, insar_subsidence)
- **Heavy haul road access** (`lnd.heavy_haul_access`) — no adapter implemented; Tier C research required (sources: osm_highways, state_dot_permits, bridge_inventory_nbi)
- **Land acquisition cost** (`lnd.price`) — no adapter implemented; Tier C research required (sources: county_assessor, costar_paid, reonomy_paid)
- **Protected area and habitat overlap** (`lnd.protected_overlap`) — no adapter implemented; Tier C research required (sources: wdpa_protected_planet, ramsar, nwi_wetlands)
- **Terrain slope** (`lnd.slope`) — HTTP 400 from https://api.opentopodata.org/v1/copernicus30m
- **Zoning and entitlement status** (`lnd.zoning_status`) — no adapter implemented; Tier C research required (sources: county_zoning_gis, municipal_code, state_industrial_corp)
- **Dispatchable generation within 50 km** (`pwr.firm_capacity_nearby`) — no adapter implemented; Tier C research required (sources: gem_power_plants, wri_powerwatch, eia_860)
- **Grid carbon intensity** (`pwr.grid_carbon_intensity`) — no adapter implemented; Tier C research required (sources: electricity_maps, ember_climate, epa_egrid)
- **Grid reliability** (`pwr.grid_reliability`) — no adapter implemented; Tier C research required (sources: eia_861_reliability, ceer_benchmarking, cea_india)
- **Interconnection queue time to energization** (`pwr.interconnect_queue_time`) — no adapter implemented; Tier C research required (sources: iso_queue_pjm, iso_queue_ercot, iso_queue_miso)
- **Large-load tariff availability** (`pwr.large_load_tariff`) — no adapter implemented; Tier C research required (sources: utility_tariff_filings, puc_dockets, state_regulator_cn)
- **Nuclear and SMR adjacency** (`pwr.nuclear_smr_adjacency`) — no adapter implemented; Tier C research required (sources: gem_nuclear, iaea_pris, nrc_applications)
- **Clean power procurement market depth** (`pwr.renewable_procurement_depth`) — no adapter implemented; Tier C research required (sources: lbnl_ppa_data, ember_climate, cleanenergybuyers)
- **Industrial retail power price** (`pwr.retail_power_price`) — no adapter implemented; Tier C research required (sources: eia_861, eia_electricity_data, ceic_cn)
- **Substation available capacity** (`pwr.substation_headroom`) — OSM does not publish substation capacity. Found 73 substation(s) within 40 km (58 at >=110 kV); nearest qualifying is unnamed at 2.16 km, 110.0 kV. Headroom must be obtained from the utility's IRP or transmission planning study.
- **Nodal congestion and basis volatility** (`pwr.wholesale_basis_risk`) — no adapter implemented; Tier C research required (sources: ercot_lmp, pjm_dataminer, miso_lmp)
- **Generator air permitting** (`reg.air_permit`) — no adapter implemented; Tier C research required (sources: epa_nonattainment, state_air_agency, cpcb_india)
- **Data sovereignty and cross-border regime** (`reg.data_sovereignty`) — no adapter implemented; Tier C research required (sources: national_data_law, gdpr_adequacy, dpdp_india)
- **Environmental review burden** (`reg.environmental_review`) — no adapter implemented; Tier C research required (sources: nepa_ceq, state_env_agency, eia_notification_india)
- **Accelerator export control exposure** (`reg.export_controls`) — no adapter implemented; Tier C research required (sources: bis_entity_list, us_ear_ai_rules, eu_dual_use)
- **Jurisdictional and political stability** (`reg.jurisdiction_stability`) — no adapter implemented; Tier C research required (sources: world_bank_wgi, oecd_country_risk, eiu_democracy_index)
- **Permitting timeline** (`reg.permitting_timeline`) — no adapter implemented; Tier C research required (sources: county_permit_records, state_env_agency, moef_india)
- **Tax incentive package** (`reg.tax_incentives`) — no adapter implemented; Tier C research required (sources: state_statute, state_edc, state_dc_policy_india)
- **Baseline water stress** (`wtr.basin_stress`) — no adapter implemented; Tier C research required (sources: wri_aqueduct_40, fao_aquastat)
- **Blowdown and thermal discharge permitting** (`wtr.discharge_permitting`) — no adapter implemented; Tier C research required (sources: epa_npdes, state_environmental_agency, cpcb_india)
- **Water infrastructure resilience** (`wtr.flood_of_water_infrastructure`) — no adapter implemented; Tier C research required (sources: wri_aqueduct_40, us_drought_monitor, imd_india)
- **Reclaimed water availability** (`wtr.reclaimed_availability`) — no wastewater treatment plant mapped within 40 km
- **Physical water supply availability** (`wtr.supply_availability`) — no adapter implemented; Tier C research required (sources: municipal_utility_reports, usgs_nwis, cgwb_india)
- **Water rights and withdrawal permitting** (`wtr.withdrawal_permitting`) — no adapter implemented; Tier C research required (sources: state_water_authority, cgwb_india, provincial_water_cn)

## Provenance

| Tier | Measurements |
|---|---|
| A (machine API) | 4 |
| B (bulk/structured) | 1 |
| C (researched) | 2 |
| D (modeled) | 2 |
| — (unmeasured) | 50 |

**Sources used:** `composite`, `open_meteo_archive`, `osm_overpass`, `peeringdb`

---

*Generated by [datacenter-geo](https://github.com/datacenter-geo/datacenter-geo). This is a screening tool. It tells you which sites deserve due diligence and what to ask when you get there. It does not replace due diligence.*