# Site analysis — Jamnagar, Gujarat IN

**Jamnagar City Taluka, Gujarat, India** · `22.4700, 70.0600` · AOI radius 10 km
**Market:** DISCOM / Gujarat SERC
**Run:** `run_0004` · 2026-09-02T15:08:07Z
**Cooling assumption:** hybrid_adiabatic

## Decision

### NOT PROVEN

Not yet — and the reason is missing evidence, not a bad site. 8 knockout checks cannot be evaluated at all because the factor each one reads is unmeasured; the regulatory, community domains have no data at all and drop out of the score; 30 unmeasured factors could each move the verdict across a threshold on its own; only 18% of the decision weight is measured. Profitability in particular is unanswerable here: 5 of 5 cost inputs are unmeasured (Modeled 10-year TCO, Industrial retail power price, Large-load tariff availability, Land acquisition cost, Tax incentive package), so the score is a suitability screen, not a return. The verification queue is ordered by how much of the decision each answer settles.

*For profile `hyperscale_training`. Score 58 ± 19, confidence 0.15, 18% of decision weight measured.*

> **2 domain(s) contributed nothing to this score** — regulatory, community. The headline is a weighted mean over the domains that had data, not over the whole model.

## Decision blockers

What stands between this evidence and a decision. Ranked by severity, then by the score points each one puts at risk.

| | Blocker | At risk | Who can close it |
|---|---|---|---|
| **FATAL** | Nothing measured in regulatory — all 7 factors dark | 16 pts | Export-control counsel |
| **FATAL** | Nothing measured in community — all 4 factors dark | 12 pts | Public record — planning commission and board minutes |
| **FATAL** | Baseline water stress is unmeasured, and Water viability for the assumed cooling architecture depends on it | 10 pts | Water utility or basin regulator |
| **FATAL** | Water rights and withdrawal permitting is unmeasured, and Water viability for the assumed cooling architecture depends on it | 9 pts | State/provincial water regulator |
| **FATAL** | Substation available capacity is unmeasured, and Credible power path to target load depends on it | 9 pts | State DISCOM plus the State Load Despatch Centre |
| **FATAL** | Interconnection queue time to energization is unmeasured, and Credible power path to target load depends on it | 9 pts | CEA / state regulator open-access cell |
| **FATAL** | Riverine and pluvial flood exposure is unmeasured, and Flood exclusion depends on it | 6 pts | Licensed civil / geotechnical engineer |
| **FATAL** | Coastal flood and sea level rise exposure is unmeasured, and Flood exclusion depends on it | 5 pts | Licensed civil / geotechnical engineer |
| **FATAL** | Zoning and entitlement status is unmeasured, and Entitlement path exists depends on it | 4 pts | State industrial development corporation (MIDC, SIPCOT, TSIIC, GIDC) |
| **FATAL** | Protected area and habitat overlap is unmeasured, and Protected area exclusion depends on it | 4 pts | County or municipal planning department |
| **MAJOR** | Physical water supply availability is unmeasured | 9 pts | Water utility or basin regulator |
| **MAJOR** | Reclaimed water availability is unmeasured | 9 pts | Water utility or basin regulator |
| **MAJOR** | Industrial retail power price is unmeasured | 8 pts | Utility rate desk or wholesale market data provider |
| **MAJOR** | Blowdown and thermal discharge permitting is unmeasured | 8 pts | Water utility or basin regulator |
| | *… 23 more* | | |

**Nothing measured in regulatory — all 7 factors dark**

This domain carries weight 8 of 57 in this profile and has no values at all, so it is excluded from the score: the headline number is a weighted mean over the 6 domains that do have data, not over all 8. It also holds the input to 1 knockout check(s), which are therefore being decided blind.

- *Closes with:* Dispatch the regulatory analyst. Highest-swing factor in the domain is Accelerator export control exposure at 16 points.
- *Ask:* Export-control counsel

**Nothing measured in community — all 4 factors dark**

This domain carries weight 6 of 57 in this profile and has no values at all, so it is excluded from the score: the headline number is a weighted mean over the 6 domains that do have data, not over all 8. It also holds the input to 1 knockout check(s), which are therefore being decided blind.

- *Closes with:* Dispatch the community analyst. Highest-swing factor in the domain is Organized opposition risk at 12 points.
- *Ask:* Public record — planning commission and board minutes

**Baseline water stress is unmeasured, and Water viability for the assumed cooling architecture depends on it**

This gate is a knockout check and its input is missing, so its result is not evidence of anything. Resolving the factor moves the score by up to 10 points on its own.

- *Closes with:* Will-serve letter or withdrawal permit precedent
- *Ask:* Water utility or basin regulator · typically 8–26 weeks

**Water rights and withdrawal permitting is unmeasured, and Water viability for the assumed cooling architecture depends on it**

This gate is a knockout check and its input is missing, so its result is not evidence of anything. Resolving the factor moves the score by up to 9 points on its own.

- *Closes with:* Permit precedent for comparable industrial withdrawal in the same basin
- *Ask:* State/provincial water regulator · typically 10–30 weeks

**Substation available capacity is unmeasured, and Credible power path to target load depends on it**

This gate is a knockout check and its input is missing, so its result is not evidence of anything. Resolving the factor moves the score by up to 9 points on its own.

- *Closes with:* Feasibility/technical clearance for the sanctioned load
- *Ask:* State DISCOM plus the State Load Despatch Centre · typically 8–26 weeks

**Interconnection queue time to energization is unmeasured, and Credible power path to target load depends on it**

This gate is a knockout check and its input is missing, so its result is not evidence of anything. Resolving the factor moves the score by up to 9 points on its own.

- *Closes with:* Open-access approval precedent for comparable load in the state
- *Ask:* CEA / state regulator open-access cell · typically 4–12 weeks

## What could flip the verdict

36 factor(s) can move the score across a verdict threshold on their own. Each row is the real scorer re-run with that one factor resolved at its best and worst plausible value, everything else held.

| Factor | State | Swing | Worst case | Best case |
|---|---|---|---|---|
| Wet-bulb temperature profile <br>`wtr.wetbulb_profile` | tier A | ±19 | conditional | strong-candidate |
| Accelerator export control exposure <br>`reg.export_controls` | unmeasured | ±16 | conditional | viable |
| Permitting timeline <br>`reg.permitting_timeline` | unmeasured | ±16 | conditional | viable |
| Environmental review burden <br>`reg.environmental_review` | unmeasured | ±16 | conditional | viable |
| Tax incentive package <br>`reg.tax_incentives` | unmeasured | ±16 | conditional | viable |
| Generator air permitting <br>`reg.air_permit` | unmeasured | ±16 | conditional | viable |
| Jurisdictional and political stability <br>`reg.jurisdiction_stability` | unmeasured | ±16 | conditional | viable |
| Data sovereignty and cross-border regime <br>`reg.data_sovereignty` | unmeasured | ±16 | conditional | viable |
| Port and rail access <br>`eco.port_rail_access` | tier B | ±14 | weak | conditional |
| Transmission line proximity <br>`pwr.transmission_proximity` | tier A | ±12 | conditional | viable |
| Organized opposition risk <br>`com.opposition_risk` | unmeasured | ±12 | conditional | viable |
| Residential proximity and noise exposure <br>`com.residential_proximity` | unmeasured | ±12 | conditional | viable |

## Verify next

Ordered by how much of the decision each answer settles. Gate-critical items come first regardless of points, because a knockout check that cannot be evaluated can make everything below it irrelevant.

1. **[gate]** **Can the intended compute legally be installed and operated here?**
   - `reg.export_controls` · 16 points at risk · 3–10 weeks
   - **Ask:** Export-control counsel
   - **Get:** Written opinion on accelerator eligibility for the destination country
2. **[gate]** **Is there active, organized opposition to data centers in this jurisdiction?**
   - `com.opposition_risk` · 12 points at risk · 2–6 weeks
   - **Ask:** Public record — planning commission and board minutes
   - **Get:** Outcome of every data center application heard in this jurisdiction since 2023
   - *Now the leading cause of US project cancellation at local approval. It is cheap to research and almost never researched early enough.*
3. **[gate]** **What fraction of available renewable supply is already withdrawn in this basin?**
   - `wtr.basin_stress` · 10 points at risk · 8–26 weeks
   - **Ask:** Water utility or basin regulator
   - **Get:** Will-serve letter or withdrawal permit precedent
4. **[gate]** **How hard is it to obtain the legal right to the required volume?**
   - `wtr.withdrawal_permitting` · 9 points at risk · 10–30 weeks
   - **Ask:** State/provincial water regulator
   - **Get:** Permit precedent for comparable industrial withdrawal in the same basin
5. **[gate]** **How much spare capacity (MVA) exists at the nearest suitable substation?**
   - `pwr.substation_headroom` · 9 points at risk · 8–26 weeks
   - **Ask:** State DISCOM plus the State Load Despatch Centre
   - **Get:** Feasibility/technical clearance for the sanctioned load
   - *The single most common cause of a project dying after twelve months of work. Nothing published substitutes for the utility saying it in writing.*
6. **[gate]** **Realistic years from application to energization for target load.**
   - `pwr.interconnect_queue_time` · 9 points at risk · 4–12 weeks
   - **Ask:** CEA / state regulator open-access cell
   - **Get:** Open-access approval precedent for comparable load in the state
7. **[gate]** **Does the site intersect a modeled flood zone, and at what return period?**
   - `clm.flood_riverine` · 6 points at risk · 4–12 weeks
   - **Ask:** Licensed civil / geotechnical engineer
   - **Get:** Site-specific study; global rasters are screening-grade only
8. **[gate]** **Storm surge and 2050 sea level rise exposure.**
   - `clm.flood_coastal` · 5 points at risk · 4–12 weeks
   - **Ask:** Licensed civil / geotechnical engineer
   - **Get:** Site-specific study; global rasters are screening-grade only

## Scores by profile

| Profile | Verdict | Score | Confidence | Measured |
|---|---|---|---|---|
| `hyperscale_training` | **conditional** | 58 ± 19 | 0.15 | 18% |
| `inference_edge` | **viable** *(capped by gate.compute_legally_deployable)* | 60 ± 19 | 0.14 | 17% |
| `retrofit_colo` | **viable** *(capped by gate.compute_legally_deployable)* | 60 ± 19 | 0.13 | 16% |

> **Insufficient evidence to publish a headline score** for `hyperscale_training`, `inference_edge`, `retrofit_colo` — measured fraction is below the configured minimum. Treat the numbers above as provisional.

## Gates

### Conditions

- **Credible power path to target load** (caps score at 68) — Substation available capacity is unknown — the most common cause of late-stage project failure. Verify with the utility before committing capital.
  - *Remediation:* Evaluate behind-the-meter generation, or shift target year, or reduce target load.
- **Water viability for the assumed cooling architecture** (caps score at 74) — Water availability and rights both unmeasured.
  - *Remediation:* Switch to air-cooled or closed-loop (costs 10-30% more power), or secure reclaimed water.
- **Flood exclusion** (caps score at 80) — Flood exposure unmeasured.
  - *Remediation:* Site the pad outside the mapped zone, or commission a local flood study — global datasets are coarse.
- **Entitlement path exists** (caps score at 72) — Zoning status unmeasured.
  - *Remediation:* Pre-application meeting with planning staff; budget 9-24 months and community engagement.
- **Protected area exclusion** (caps score at 82) — Protected-area overlap unmeasured.
  - *Remediation:* Reconfigure the site boundary to avoid overlap entirely — mitigation pathways are slow and uncertain.
- **No active data center moratorium** (caps score at 65) — Local opposition status not researched.
  - *Remediation:* Verify moratorium scope and expiry; some exempt by-right industrial zones or cap by megawatt.
- **Intended compute is legally deployable** (caps score at 60) — Export control exposure not assessed.
  - *Remediation:* Re-profile to domestically-available accelerators, or evaluate license pathway with counsel.

### Cleared

- Sufficient contiguous developable land — 4163 ha contiguous developable area (computed upper bound).

## Domain scores — `hyperscale_training`

| Domain | Score |
|---|---|
| water | 1 |
| power | 52 |
| climate | 53 |
| connectivity | 74 |
| land | 88 |
| economics | 99 |
| community | — |
| regulatory | — |

## Evidence ledger

Every scored factor, its measured value, and the tier of evidence behind it. A high score on Tier C/D evidence is a hypothesis, not a finding.

| Factor | Value | Unit | Score | Weight | Evidence | Source | Retrieved |
|---|---|---|---|---|---|---|---|
| Substation available capacity <br>`pwr.substation_headroom` | — | MVA | — | 10 | — (unmeasured) | — | — |
| Interconnection queue time to energization <br>`pwr.interconnect_queue_time` | — | years | — | 10 | — (unmeasured) | — | — |
| Contiguous developable area <br>`lnd.contiguous_area` | 4162.6 | hectares | 100 | 9 | C (researched) | `osm_overpass` | 2026-09-02 (2d) |
| Transmission line proximity <br>`pwr.transmission_proximity` | 18.57 | km | 48 | 9 | A (machine API) | `osm_overpass` | 2026-09-02 (2d) |
| Industrial retail power price <br>`pwr.retail_power_price` | — | USD/MWh | — | 9 | — (unmeasured) | — | — |
| Accelerator export control exposure <br>`reg.export_controls` | — | category | — | 9 | — (unmeasured) | — | — |
| Riverine and pluvial flood exposure <br>`clm.flood_riverine` | — | return_period_years | — | 8 | — (unmeasured) | — | — |
| Organized opposition risk <br>`com.opposition_risk` | — | category | — | 8 | — (unmeasured) | — | — |
| Modeled 10-year TCO <br>`eco.total_cost_of_ownership` | — | USD_per_kW_year | — | 8 | — (unmeasured) | — | — |
| Zoning and entitlement status <br>`lnd.zoning_status` | — | category | — | 8 | — (unmeasured) | — | — |
| Large-load tariff availability <br>`pwr.large_load_tariff` | — | category | — | 8 | — (unmeasured) | — | — |
| On-site generation potential <br>`pwr.onsite_generation_potential` | 56.0 | index_0_100 | 56 | 8 | B (bulk/structured) | `composite` | 2026-09-02 (2d) |
| Permitting timeline <br>`reg.permitting_timeline` | — | months | — | 8 | — (unmeasured) | — | — |
| Baseline water stress <br>`wtr.basin_stress` | — | ratio | — | 8 | — (unmeasured) | — | — |
| Dry-bulb temperature profile and free-cooling hours <br>`clm.dry_bulb_profile` | 2274.7 | free_cooling_hours_per_year | 32 | 7 | A (machine API) | `open_meteo_archive` | 2026-09-02 (2d) |
| Residential proximity and noise exposure <br>`com.residential_proximity` | — | dwellings_within_1km | — | 7 | — (unmeasured) | — | — |
| Long-haul fiber proximity <br>`cnx.longhaul_fiber_proximity` | — | km | — | 7 | — (unmeasured) | — | — |
| Construction labor availability <br>`eco.construction_labor` | — | index_0_100 | — | 7 | — (unmeasured) | — | — |
| Critical equipment lead time <br>`eco.equipment_lead_time` | — | months | — | 7 | — (unmeasured) | — | — |
| Grid carbon intensity <br>`pwr.grid_carbon_intensity` | — | gCO2e/kWh | — | 7 | — (unmeasured) | — | — |
| Environmental review burden <br>`reg.environmental_review` | — | category | — | 7 | — (unmeasured) | — | — |
| Tax incentive package <br>`reg.tax_incentives` | — | index_0_100 | — | 7 | — (unmeasured) | — | — |
| Physical water supply availability <br>`wtr.supply_availability` | — | m3_per_day | — | 7 | — (unmeasured) | — | — |
| Water rights and withdrawal permitting <br>`wtr.withdrawal_permitting` | — | category | — | 7 | — (unmeasured) | — | — |
| Wet-bulb temperature profile <br>`wtr.wetbulb_profile` | 3850.9 | hours_above_24C_wetbulb | 1 | 7 | A (machine API) | `open_meteo_archive` | 2026-09-02 (2d) |
| Coastal flood and sea level rise exposure <br>`clm.flood_coastal` | — | m_freeboard_2050 | — | 6 | — (unmeasured) | — | — |
| Ratepayer cost allocation sensitivity <br>`com.grid_cost_allocation` | — | category | — | 6 | — (unmeasured) | — | — |
| Physical path diversity <br>`cnx.path_diversity` | — | count_distinct_paths | — | 6 | — (unmeasured) | — | — |
| Terrain slope <br>`lnd.slope` | 0.54 | percent_slope | 99 | 6 | A (machine API) | `opentopography` | 2026-09-02 (2d) |
| Protected area and habitat overlap <br>`lnd.protected_overlap` | — | percent_overlap | — | 6 | — (unmeasured) | — | — |
| Brownfield and retired-asset opportunity <br>`lnd.brownfield_opportunity` | light_industrial_reuse | category | 60 | 6 | C (researched) | `osm_overpass` | 2026-09-02 (2d) |
| Nodal congestion and basis volatility <br>`pwr.wholesale_basis_risk` | — | USD/MWh_stddev | — | 6 | — (unmeasured) | — | — |
| Grid reliability <br>`pwr.grid_reliability` | — | SAIDI_minutes_per_year | — | 6 | — (unmeasured) | — | — |
| Dispatchable generation within 50 km <br>`pwr.firm_capacity_nearby` | — | MW | — | 6 | — (unmeasured) | — | — |
| Clean power procurement market depth <br>`pwr.renewable_procurement_depth` | — | index_0_100 | — | 6 | — (unmeasured) | — | — |
| Generator air permitting <br>`reg.air_permit` | — | category | — | 6 | — (unmeasured) | — | — |
| Jurisdictional and political stability <br>`reg.jurisdiction_stability` | — | index_0_100 | — | 6 | — (unmeasured) | — | — |
| Reclaimed water availability <br>`wtr.reclaimed_availability` | — | km_to_wwtp | — | 6 | — (unmeasured) | — | — |
| Extreme heat trend to 2050 <br>`clm.extreme_heat_trend` | 0.97 | delta_C_design_day_2050 | 83 | 5 | D (modeled) | `open_meteo_archive` | 2026-09-02 (2d) |
| Seismic hazard <br>`clm.seismic` | — | g_pga_475yr | — | 5 | — (unmeasured) | — | — |
| Local economic alignment <br>`com.economic_alignment` | — | index_0_100 | — | 5 | — (unmeasured) | — | — |
| Construction cost index <br>`eco.construction_cost_index` | — | index_100_baseline | — | 5 | — (unmeasured) | — | — |
| Land acquisition cost <br>`lnd.price` | — | USD_per_hectare | — | 5 | — (unmeasured) | — | — |
| Heavy haul road access <br>`lnd.heavy_haul_access` | — | km_to_qualified_route | — | 5 | — (unmeasured) | — | — |
| Nuclear and SMR adjacency <br>`pwr.nuclear_smr_adjacency` | — | km | — | 5 | — (unmeasured) | — | — |
| Data sovereignty and cross-border regime <br>`reg.data_sovereignty` | — | category | — | 5 | — (unmeasured) | — | — |
| Blowdown and thermal discharge permitting <br>`wtr.discharge_permitting` | — | category | — | 5 | — (unmeasured) | — | — |
| Extreme wind, cyclone and tornado hazard <br>`clm.wind_hazard` | — | design_wind_speed_ms | — | 4 | — (unmeasured) | — | — |
| Wildfire exposure <br>`clm.wildfire` | — | index_0_100 | — | 4 | — (unmeasured) | — | — |
| Ambient air quality <br>`clm.air_quality` | — | pm25_annual_ugm3 | — | 4 | — (unmeasured) | — | — |
| Carrier availability <br>`cnx.carrier_count` | — | count_carriers | — | 4 | — (unmeasured) | — | — |
| Port and rail access <br>`eco.port_rail_access` | 2.34 | km_to_capable_port_or_rail | 99 | 4 | B (bulk/structured) | `osm_overpass` | 2026-09-02 (2d) |
| Operations talent pool <br>`eco.operations_labor` | — | index_0_100 | — | 4 | — (unmeasured) | — | — |
| Geotechnical suitability <br>`lnd.geotechnical` | — | index_0_100 | — | 4 | — (unmeasured) | — | — |
| Water infrastructure resilience <br>`wtr.flood_of_water_infrastructure` | — | index_0_100 | — | 4 | — (unmeasured) | — | — |
| Internet exchange and cloud on-ramp proximity <br>`cnx.ixp_proximity` | 77.64 | km | 74 | 3 | A (machine API) | `peeringdb` | 2026-09-02 (2d) |
| Lightning density <br>`clm.lightning` | — | flashes_per_km2_per_year | — | 2 | — (unmeasured) | — | — |
| Latency to demand centers <br>`cnx.latency_to_demand` | — | ms_rtt_p50 | — | 2 | — (unmeasured) | — | — |
| Subsea cable landing proximity <br>`cnx.subsea_landing` | — | km | — | 2 | — (unmeasured) | — | — |

*Every row carries where the number came from and when it was retrieved. A value marked `aging` or `stale` is past its source's declared refresh window and is discounted in the confidence figure accordingly.*

## Unmeasured (50)

These lowered the confidence score. Each is a specific, actionable research task.

- **Ambient air quality** (`clm.air_quality`) — no adapter implemented; Tier C research required (sources: openaq, cams_copernicus, cpcb_india)
- **Coastal flood and sea level rise exposure** (`clm.flood_coastal`) — no adapter implemented; Tier C research required (sources: climate_central_coastal_dem, noaa_slr, wri_aqueduct_floods)
- **Riverine and pluvial flood exposure** (`clm.flood_riverine`) — outside FEMA NFHL coverage (non-US). Use JRC Global Flood Hazard Maps or WRI Aqueduct floods instead (Tier B, 90 m, coarser). Global flood datasets do not capture pluvial flash flooding.
- **Lightning density** (`clm.lightning`) — no adapter implemented; Tier C research required (sources: nasa_lis_otd, vaisala_gld360)
- **Seismic hazard** (`clm.seismic`) — no adapter implemented; Tier C research required (sources: gem_global_seismic, usgs_hazard, is1893_india)
- **Wildfire exposure** (`clm.wildfire`) — no adapter implemented; Tier C research required (sources: usfs_whp, global_fire_atlas, modis_burned_area)
- **Extreme wind, cyclone and tornado hazard** (`clm.wind_hazard`) — no adapter implemented; Tier C research required (sources: gar_cyclone, noaa_storm_events, imd_cyclone)
- **Carrier availability** (`cnx.carrier_count`) — no PeeringDB facilities within 50 km. Absence here means no carrier-neutral facility, not that carriers cannot serve the site.
- **Latency to demand centers** (`cnx.latency_to_demand`) — no adapter implemented; Tier C research required (sources: ripe_atlas, cloudflare_radar, derived)
- **Long-haul fiber proximity** (`cnx.longhaul_fiber_proximity`) — no telecom routes or facilities mapped within 30 km. Absence in OSM is NOT evidence of absence — carriers do not publish routes. Requires carrier enquiry or a paid route dataset.
- **Physical path diversity** (`cnx.path_diversity`) — no adapter implemented; Tier C research required (sources: osm_telecom, carrier_route_maps, state_broadband_maps)
- **Subsea cable landing proximity** (`cnx.subsea_landing`) — no adapter implemented; Tier C research required (sources: telegeography_submarine_map, peeringdb)
- **Local economic alignment** (`com.economic_alignment`) — no adapter implemented; Tier C research required (sources: bls_local_unemployment, county_edc_priorities, census_acs)
- **Ratepayer cost allocation sensitivity** (`com.grid_cost_allocation`) — no adapter implemented; Tier C research required (sources: puc_dockets, state_regulator_filings, local_news_search)
- **Organized opposition risk** (`com.opposition_risk`) — no adapter implemented; Tier C research required (sources: local_news_search, county_meeting_minutes, change_org)
- **Residential proximity and noise exposure** (`com.residential_proximity`) — all Overpass mirrors failed: HTTP 504 from https://overpass.kumi.systems/api/interpreter
- **Construction cost index** (`eco.construction_cost_index`) — no adapter implemented; Tier C research required (sources: rsmeans_paid, turner_cost_index, national_construction_stats)
- **Construction labor availability** (`eco.construction_labor`) — no adapter implemented; Tier C research required (sources: bls_oes, union_local_data, state_labor_dept)
- **Critical equipment lead time** (`eco.equipment_lead_time`) — no adapter implemented; Tier C research required (sources: industry_lead_time_surveys, manufacturer_guidance, trade_press)
- **Operations talent pool** (`eco.operations_labor`) — no adapter implemented; Tier C research required (sources: bls_oes, census_acs, local_university_programs)
- **Modeled 10-year TCO** (`eco.total_cost_of_ownership`) — no adapter implemented; Tier C research required (sources: derived)
- **Geotechnical suitability** (`lnd.geotechnical`) — no adapter implemented; Tier C research required (sources: soilgrids_isric, usgs_karst, insar_subsidence)
- **Heavy haul road access** (`lnd.heavy_haul_access`) — no adapter implemented; Tier C research required (sources: osm_highways, state_dot_permits, bridge_inventory_nbi)
- **Land acquisition cost** (`lnd.price`) — no adapter implemented; Tier C research required (sources: county_assessor, costar_paid, reonomy_paid)
- **Protected area and habitat overlap** (`lnd.protected_overlap`) — no adapter implemented; Tier C research required (sources: wdpa_protected_planet, ramsar, nwi_wetlands)
- **Zoning and entitlement status** (`lnd.zoning_status`) — no adapter implemented; Tier C research required (sources: county_zoning_gis, municipal_code, state_industrial_corp)
- **Dispatchable generation within 50 km** (`pwr.firm_capacity_nearby`) — no adapter implemented; Tier C research required (sources: gem_power_plants, wri_powerwatch, eia_860)
- **Grid carbon intensity** (`pwr.grid_carbon_intensity`) — no adapter implemented; Tier C research required (sources: electricity_maps, ember_climate, epa_egrid)
- **Grid reliability** (`pwr.grid_reliability`) — no adapter implemented; Tier C research required (sources: eia_861_reliability, ceer_benchmarking, cea_india)
- **Interconnection queue time to energization** (`pwr.interconnect_queue_time`) — no adapter implemented; Tier C research required (sources: iso_queue_pjm, iso_queue_ercot, iso_queue_miso)
- **Large-load tariff availability** (`pwr.large_load_tariff`) — no adapter implemented; Tier C research required (sources: utility_tariff_filings, puc_dockets, state_regulator_cn)
- **Nuclear and SMR adjacency** (`pwr.nuclear_smr_adjacency`) — no adapter implemented; Tier C research required (sources: gem_nuclear, iaea_pris, nrc_applications)
- **Clean power procurement market depth** (`pwr.renewable_procurement_depth`) — no adapter implemented; Tier C research required (sources: lbnl_ppa_data, ember_climate, cleanenergybuyers)
- **Industrial retail power price** (`pwr.retail_power_price`) — no adapter implemented; Tier C research required (sources: eia_861, eia_electricity_data, ceic_cn)
- **Substation available capacity** (`pwr.substation_headroom`) — OSM does not publish substation capacity. Found 77 substation(s) within 40 km (10 at >=110 kV); nearest qualifying is Naghedi at 2.74 km, 132.0 kV. Headroom must be obtained from the utility's IRP or transmission planning study.
- **Nodal congestion and basis volatility** (`pwr.wholesale_basis_risk`) — no adapter implemented; Tier C research required (sources: ercot_lmp, pjm_dataminer, miso_lmp)
- **Generator air permitting** (`reg.air_permit`) — no adapter implemented; Tier C research required (sources: epa_nonattainment, state_air_agency, cpcb_india)
- **Data sovereignty and cross-border regime** (`reg.data_sovereignty`) — no adapter implemented; Tier C research required (sources: national_data_law, gdpr_adequacy, dpdp_india)
- **Environmental review burden** (`reg.environmental_review`) — no adapter implemented; Tier C research required (sources: nepa_ceq, state_env_agency, eia_notification_india)
- **Accelerator export control exposure** (`reg.export_controls`) — no adapter implemented; Tier C research required (sources: bis_entity_list, us_ear_ai_rules, eu_dual_use)
- **Jurisdictional and political stability** (`reg.jurisdiction_stability`) — no adapter implemented; Tier C research required (sources: world_bank_wgi, oecd_country_risk, eiu_democracy_index)
- **Permitting timeline** (`reg.permitting_timeline`) — no adapter implemented; Tier C research required (sources: county_permit_records, state_env_agency, moef_india)
- **Tax incentive package** (`reg.tax_incentives`) — no adapter implemented; Tier C research required (sources: state_statute, state_edc, state_dc_policy_india)
- **water._adapter_reclaimed** (`water._adapter_reclaimed`) — adapter exceeded the 180s ceiling and was abandoned; the source is unresponsive from this network
- **Baseline water stress** (`wtr.basin_stress`) — no adapter implemented; Tier C research required (sources: wri_aqueduct_40, fao_aquastat)
- **Blowdown and thermal discharge permitting** (`wtr.discharge_permitting`) — no adapter implemented; Tier C research required (sources: epa_npdes, state_environmental_agency, cpcb_india)
- **Water infrastructure resilience** (`wtr.flood_of_water_infrastructure`) — no adapter implemented; Tier C research required (sources: wri_aqueduct_40, us_drought_monitor, imd_india)
- **Reclaimed water availability** (`wtr.reclaimed_availability`) — no adapter implemented; Tier C research required (sources: osm_wastewater, epa_cwns, municipal_utility_reports)
- **Physical water supply availability** (`wtr.supply_availability`) — no adapter implemented; Tier C research required (sources: municipal_utility_reports, usgs_nwis, cgwb_india)
- **Water rights and withdrawal permitting** (`wtr.withdrawal_permitting`) — no adapter implemented; Tier C research required (sources: state_water_authority, cgwb_india, provincial_water_cn)

## Provenance

| Tier | Measurements |
|---|---|
| A (machine API) | 5 |
| B (bulk/structured) | 2 |
| C (researched) | 2 |
| D (modeled) | 1 |
| — (unmeasured) | 50 |

**Sources used:** `composite`, `open_meteo_archive`, `opentopography`, `osm_overpass`, `peeringdb`

---

*Generated by [datacenter-geo](https://github.com/datacenter-geo/datacenter-geo). This is a screening tool. It tells you which sites deserve due diligence and what to ask when you get there. It does not replace due diligence.*
